
<!DOCTYPE html>

<html class="no-js" lang="en">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="https://ritger-alliander.github.io/im-cim-v100/PowerTransformerEnd/" rel="canonical"/>
<link href="../assets/images/favicon.png" rel="icon"/>
<meta content="mkdocs-1.6.0, mkdocs-material-8.5.10" name="generator"/>
<title>Class: PowerTransformerEnd - im-cim-v100</title>
<link href="../assets/stylesheets/main.975780f9.min.css" rel="stylesheet"/>
<link href="../assets/stylesheets/palette.2505c338.min.css" rel="stylesheet"/>
<meta content="#4cae4f" name="theme-color"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
<script>__md_scope=new URL("..",location),__md_hash=e=>[...e].reduce((e,_)=>(e<<5)-e+_.charCodeAt(0),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
</head>
<body data-md-color-accent="deep-orange" data-md-color-primary="green" data-md-color-scheme="default" dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#class-powertransformerend">
          Skip to content
        </a>
</div>
<div data-md-component="announce">
</div>
<header class="md-header" data-md-component="header">
<nav aria-label="Header" class="md-header__inner md-grid">
<a aria-label="im-cim-v100" class="md-header__button md-logo" data-md-component="logo" href=".." title="im-cim-v100">
<img alt="logo" src="../assets/alliander_logo_wit.png"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            im-cim-v100
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              Class: PowerTransformerEnd
            
          </span>
</div>
</div>
</div>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="Search" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="Search" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.516 6.516 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5Z"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"></path></svg>
</label>
<nav aria-label="Search" class="md-search__options">
<button aria-label="Clear" class="md-search__icon md-icon" tabindex="-1" title="Clear" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12 19 6.41Z"></path></svg>
</button>
</nav>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            Initializing search
          </div>
<ol class="md-search-result__list"></ol>
</div>
</div>
</div>
</div>
</div>
<div class="md-header__source">
<a class="md-source" data-md-component="source" href="https://github.com/ritger-alliander/im-cim-v100" title="Go to repository">
<div class="md-source__icon md-icon">
<svg viewbox="0 0 448 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.2.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2022 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"></path></svg>
</div>
<div class="md-source__repository">
    GitHub
  </div>
</a>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="Navigation" class="md-nav md-nav--primary" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="im-cim-v100" class="md-nav__button md-logo" data-md-component="logo" href=".." title="im-cim-v100">
<img alt="logo" src="../assets/alliander_logo_wit.png"/>
</a>
    im-cim-v100
  </label>
<div class="md-nav__source">
<a class="md-source" data-md-component="source" href="https://github.com/ritger-alliander/im-cim-v100" title="Go to repository">
<div class="md-source__icon md-icon">
<svg viewbox="0 0 448 512" xmlns="http://www.w3.org/2000/svg"><!--! Font Awesome Free 6.2.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2022 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81z"></path></svg>
</div>
<div class="md-source__repository">
    GitHub
  </div>
</a>
</div>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="..">
        Index
      </a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../about/">
        About
      </a>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="Table of contents" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#inheritance">
    Inheritance
  </a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#slots">
    Slots
  </a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#usages">
    Usages
  </a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#identifier-and-mapping-information">
    Identifier and Mapping Information
  </a>
<nav aria-label="Identifier and Mapping Information" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#schema-source">
    Schema Source
  </a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#mappings">
    Mappings
  </a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#linkml-source">
    LinkML Source
  </a>
<nav aria-label="LinkML Source" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#direct">
    Direct
  </a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#induced">
    Induced
  </a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<a class="md-content__button md-icon" href="https://github.com/ritger-alliander/im-cim-v100/edit/master/docs/PowerTransformerEnd.md" title="Edit this page">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20.71 7.04c.39-.39.39-1.04 0-1.41l-2.34-2.34c-.37-.39-1.02-.39-1.41 0l-1.84 1.83 3.75 3.75M3 17.25V21h3.75L17.81 9.93l-3.75-3.75L3 17.25Z"></path></svg>
</a>
<h1 id="class-powertransformerend">Class: PowerTransformerEnd</h1>
<p>_A PowerTransformerEnd is associated with each Terminal of a PowerTransformer.
_</p>
<p>_The impedance values r, r0, x, and x0 of a PowerTransformerEnd represents a star equivalent as follows.
_</p>
<p>_1) for a two Terminal PowerTransformer the high voltage (TransformerEnd.endNumber=1) PowerTransformerEnd has non zero values on r, r0, x, and x0 while the low voltage (TransformerEnd.endNumber=2) PowerTransformerEnd has zero values for r, r0, x, and x0.  Parameters are always provided, even if the PowerTransformerEnds have the same rated voltage.  In this case, the parameters are provided at the PowerTransformerEnd which has TransformerEnd.endNumber equal to 1.
_</p>
<p>_2) for a three Terminal PowerTransformer the three PowerTransformerEnds represent a star equivalent with each leg in the star represented by r, r0, x, and x0 values.
_</p>
<p>_3) For a three Terminal transformer each PowerTransformerEnd shall have g, g0, b and b0 values corresponding to the no load losses distributed on the three PowerTransformerEnds. The total no load loss shunt impedances may also be placed at one of the PowerTransformerEnds, preferably the end numbered 1, having the shunt values on end 1.  This is the preferred way.
_</p>
<p>_4) for a PowerTransformer with more than three Terminals the PowerTransformerEnd impedance values cannot be used. Instead use the TransformerMeshImpedance or split the transformer into multiple PowerTransformers.
_</p>
<p><em>Each PowerTransformerEnd must be contained by a PowerTransformer. Because a PowerTransformerEnd (or any other object) can not be contained by more than one parent, a PowerTransformerEnd can not have an association to an EquipmentContainer (Substation, VoltageLevel, etc).</em></p>
<p>URI: <a href="https://cim.ucaiug.io/ns#PowerTransformerEnd">cim:PowerTransformerEnd</a></p>
<pre class="mermaid"><code> classDiagram
    class PowerTransformerEnd
      TransformerEnd &lt;|-- PowerTransformerEnd

      PowerTransformerEnd : alias_name

      PowerTransformerEnd : b

          PowerTransformerEnd --&gt; Susceptance : b

      PowerTransformerEnd : base_voltage

          PowerTransformerEnd --&gt; BaseVoltage : base_voltage

      PowerTransformerEnd : bmag_sat

          PowerTransformerEnd --&gt; PerCent : bmag_sat

      PowerTransformerEnd : connection_kind

          PowerTransformerEnd --&gt; WindingConnection : connection_kind

      PowerTransformerEnd : core_admittance

          PowerTransformerEnd --&gt; TransformerCoreAdmittance : core_admittance

      PowerTransformerEnd : description

      PowerTransformerEnd : diagram_objects

          PowerTransformerEnd --&gt; DiagramObject : diagram_objects

      PowerTransformerEnd : end_number

      PowerTransformerEnd : from_mesh_impedance

          PowerTransformerEnd --&gt; TransformerMeshImpedance : from_mesh_impedance

      PowerTransformerEnd : from_winding_insulations

          PowerTransformerEnd --&gt; WindingInsulation : from_winding_insulations

      PowerTransformerEnd : g

          PowerTransformerEnd --&gt; Conductance : g

      PowerTransformerEnd : grounded

      PowerTransformerEnd : instance_set

          PowerTransformerEnd --&gt; InstanceSet : instance_set

      PowerTransformerEnd : m_rid

      PowerTransformerEnd : mag_base_u

          PowerTransformerEnd --&gt; Voltage : mag_base_u

      PowerTransformerEnd : mag_sat_flux

          PowerTransformerEnd --&gt; PerCent : mag_sat_flux

      PowerTransformerEnd : names

          PowerTransformerEnd --&gt; Name : names

      PowerTransformerEnd : phase_angle_clock

      PowerTransformerEnd : phase_tap_changer

          PowerTransformerEnd --&gt; PhaseTapChanger : phase_tap_changer

      PowerTransformerEnd : power_transformer

          PowerTransformerEnd --&gt; PowerTransformer : power_transformer

      PowerTransformerEnd : properties_cimdata_object

          PowerTransformerEnd --&gt; ChangeSetMember : properties_cimdata_object

      PowerTransformerEnd : r

          PowerTransformerEnd --&gt; Resistance : r

      PowerTransformerEnd : rated_s

          PowerTransformerEnd --&gt; ApparentPower : rated_s

      PowerTransformerEnd : rated_u

          PowerTransformerEnd --&gt; Voltage : rated_u

      PowerTransformerEnd : ratio_tap_changer

          PowerTransformerEnd --&gt; RatioTapChanger : ratio_tap_changer

      PowerTransformerEnd : rground

          PowerTransformerEnd --&gt; Resistance : rground

      PowerTransformerEnd : star_impedance

          PowerTransformerEnd --&gt; TransformerStarImpedance : star_impedance

      PowerTransformerEnd : targeting_cimdata_object

          PowerTransformerEnd --&gt; ChangeSetMember : targeting_cimdata_object

      PowerTransformerEnd : terminal

          PowerTransformerEnd --&gt; Terminal : terminal

      PowerTransformerEnd : to_mesh_impedance

          PowerTransformerEnd --&gt; TransformerMeshImpedance : to_mesh_impedance

      PowerTransformerEnd : to_winding_insulations

          PowerTransformerEnd --&gt; WindingInsulation : to_winding_insulations

      PowerTransformerEnd : x

          PowerTransformerEnd --&gt; Reactance : x

      PowerTransformerEnd : xground

          PowerTransformerEnd --&gt; Reactance : xground

</code></pre>
<h2 id="inheritance">Inheritance</h2>
<ul>
<li><a href="../IdentifiedObject/">IdentifiedObject</a><ul>
<li><a href="../TransformerEnd/">TransformerEnd</a><ul>
<li><strong>PowerTransformerEnd</strong></li>
</ul>
</li>
</ul>
</li>
</ul>
<h2 id="slots">Slots</h2>
<table>
<thead>
<tr>
<th>Name</th>
<th>Cardinality and Range</th>
<th>Description</th>
<th>Inheritance</th>
</tr>
</thead>
<tbody>
<tr>
<td><a href="../b/">b</a></td>
<td>0..1 <br/> <a href="../Susceptance/">Susceptance</a></td>
<td>Zero sequence magnetizing branch susceptance</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../connection_kind/">connection_kind</a></td>
<td>0..1 <br/> <a href="../WindingConnection/">WindingConnection</a></td>
<td>Kind of connection</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../g/">g</a></td>
<td>0..1 <br/> <a href="../Conductance/">Conductance</a></td>
<td>Zero sequence magnetizing branch conductance (star-model)</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../phase_angle_clock/">phase_angle_clock</a></td>
<td>0..1 <br/> <a href="../Integer/">Integer</a></td>
<td>Terminal voltage phase angle displacement where 360 degrees are represented w...</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../r/">r</a></td>
<td>0..1 <br/> <a href="../Resistance/">Resistance</a></td>
<td>Zero sequence series resistance (star-model) of the transformer end</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../rated_s/">rated_s</a></td>
<td>0..1 <br/> <a href="../ApparentPower/">ApparentPower</a></td>
<td>Normal apparent power rating</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../rated_u/">rated_u</a></td>
<td>0..1 <br/> <a href="../Voltage/">Voltage</a></td>
<td>Rated voltage: phase-phase for three-phase windings, and either phase-phase o...</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../x/">x</a></td>
<td>0..1 <br/> <a href="../Reactance/">Reactance</a></td>
<td>Zero sequence series reactance of the transformer end</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../power_transformer/">power_transformer</a></td>
<td>0..1 <br/> <a href="../PowerTransformer/">PowerTransformer</a></td>
<td>The power transformer of this power transformer end</td>
<td>direct</td>
</tr>
<tr>
<td><a href="../bmag_sat/">bmag_sat</a></td>
<td>0..1 <br/> <a href="../PerCent/">PerCent</a></td>
<td>Core shunt magnetizing susceptance in the saturation region</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../end_number/">end_number</a></td>
<td>0..1 <br/> <a href="../Integer/">Integer</a></td>
<td>Number for this transformer end, corresponding to the end's order in the powe...</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../grounded/">grounded</a></td>
<td>0..1 <br/> <a href="../Boolean/">Boolean</a></td>
<td>(for Yn and Zn connections) True if the neutral is solidly grounded</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../mag_base_u/">mag_base_u</a></td>
<td>0..1 <br/> <a href="../Voltage/">Voltage</a></td>
<td>The reference voltage at which the magnetizing saturation measurements were m...</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../mag_sat_flux/">mag_sat_flux</a></td>
<td>0..1 <br/> <a href="../PerCent/">PerCent</a></td>
<td>Core magnetizing saturation curve knee flux level</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../rground/">rground</a></td>
<td>0..1 <br/> <a href="../Resistance/">Resistance</a></td>
<td>(for Yn and Zn connections) Resistance part of neutral impedance where 'groun...</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../xground/">xground</a></td>
<td>0..1 <br/> <a href="../Reactance/">Reactance</a></td>
<td>(for Yn and Zn connections) Reactive part of neutral impedance where 'grounde...</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../phase_tap_changer/">phase_tap_changer</a></td>
<td>0..1 <br/> <a href="../PhaseTapChanger/">PhaseTapChanger</a></td>
<td>Phase tap changer associated with this transformer end</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../star_impedance/">star_impedance</a></td>
<td>0..1 <br/> <a href="../TransformerStarImpedance/">TransformerStarImpedance</a></td>
<td>(accurate for 2- or 3-winding transformers only) Pi-model impedances of this ...</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../ratio_tap_changer/">ratio_tap_changer</a></td>
<td>0..1 <br/> <a href="../RatioTapChanger/">RatioTapChanger</a></td>
<td>Ratio tap changer associated with this transformer end</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../base_voltage/">base_voltage</a></td>
<td>0..1 <br/> <a href="../BaseVoltage/">BaseVoltage</a></td>
<td>Base voltage of the transformer end</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../terminal/">terminal</a></td>
<td>0..1 <br/> <a href="../Terminal/">Terminal</a></td>
<td>Terminal of the power transformer to which this transformer end belongs</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../to_mesh_impedance/">to_mesh_impedance</a></td>
<td>0..* <br/> <a href="../TransformerMeshImpedance/">TransformerMeshImpedance</a></td>
<td>All mesh impedances between this 'from' and other 'to' transformer ends</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../from_mesh_impedance/">from_mesh_impedance</a></td>
<td>0..* <br/> <a href="../TransformerMeshImpedance/">TransformerMeshImpedance</a></td>
<td>All mesh impedances between this 'to' and other 'from' transformer ends</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../core_admittance/">core_admittance</a></td>
<td>0..1 <br/> <a href="../TransformerCoreAdmittance/">TransformerCoreAdmittance</a></td>
<td>Core admittance of this transformer end, representing magnetising current and...</td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../from_winding_insulations/">from_winding_insulations</a></td>
<td>0..* <br/> <a href="../WindingInsulation/">WindingInsulation</a></td>
<td></td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../to_winding_insulations/">to_winding_insulations</a></td>
<td>0..* <br/> <a href="../WindingInsulation/">WindingInsulation</a></td>
<td></td>
<td><a href="../TransformerEnd/">TransformerEnd</a></td>
</tr>
<tr>
<td><a href="../alias_name/">alias_name</a></td>
<td>0..1 <br/> <a href="../String/">String</a></td>
<td>The aliasName is free text human readable name of the object alternative to I...</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../description/">description</a></td>
<td>0..1 <br/> <a href="../String/">String</a></td>
<td>The description is a free human readable text describing or naming the object</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../m_rid/">m_rid</a></td>
<td>0..1 <br/> <a href="../String/">String</a></td>
<td>Master resource identifier issued by a model authority</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../diagram_objects/">diagram_objects</a></td>
<td>0..* <br/> <a href="../DiagramObject/">DiagramObject</a></td>
<td>The diagram objects that are associated with the domain object</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../instance_set/">instance_set</a></td>
<td>1..1 <br/> <a href="../InstanceSet/">InstanceSet</a></td>
<td>Dataset containing the data objects</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../names/">names</a></td>
<td>0..* <br/> <a href="../Name/">Name</a></td>
<td>All names of this identified object</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../properties_cimdata_object/">properties_cimdata_object</a></td>
<td>0..1 <br/> <a href="../ChangeSetMember/">ChangeSetMember</a></td>
<td>The single CIM data object in the appropriate dataset context</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
<tr>
<td><a href="../targeting_cimdata_object/">targeting_cimdata_object</a></td>
<td>0..* <br/> <a href="../ChangeSetMember/">ChangeSetMember</a></td>
<td>Data objects registered</td>
<td><a href="../IdentifiedObject/">IdentifiedObject</a></td>
</tr>
</tbody>
</table>
<h2 id="usages">Usages</h2>
<table>
<thead>
<tr>
<th>used by</th>
<th>used in</th>
<th>type</th>
<th>used</th>
</tr>
</thead>
<tbody>
<tr>
<td><a href="../PowerTransformer/">PowerTransformer</a></td>
<td><a href="../power_transformer_end/">power_transformer_end</a></td>
<td>range</td>
<td><a href="./">PowerTransformerEnd</a></td>
</tr>
<tr>
<td><a href="../MktPowerTransformer/">MktPowerTransformer</a></td>
<td><a href="../power_transformer_end/">power_transformer_end</a></td>
<td>range</td>
<td><a href="./">PowerTransformerEnd</a></td>
</tr>
</tbody>
</table>
<h2 id="identifier-and-mapping-information">Identifier and Mapping Information</h2>
<h3 id="schema-source">Schema Source</h3>
<ul>
<li>from schema: https://cim.ucaiug.io/ns#TC57CIM</li>
</ul>
<h2 id="mappings">Mappings</h2>
<table>
<thead>
<tr>
<th>Mapping Type</th>
<th>Mapped Value</th>
</tr>
</thead>
<tbody>
<tr>
<td>self</td>
<td>cim:PowerTransformerEnd</td>
</tr>
<tr>
<td>native</td>
<td>cim:PowerTransformerEnd</td>
</tr>
</tbody>
</table>
<h2 id="linkml-source">LinkML Source</h2>
<!-- TODO: investigate https://stackoverflow.com/questions/37606292/how-to-create-tabbed-code-blocks-in-mkdocs-or-sphinx -->
<h3 id="direct">Direct</h3>
<details>
<div class="highlight"><pre><span></span><code><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"A</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">associated</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">each</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformer.\r\</span>
<span class="w">  </span><span class="s">\nThe</span><span class="nv"> </span><span class="s">impedance</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,</span><span class="nv"> </span><span class="s">x,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">x0</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">represents</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">star\</span>
<span class="w">  </span><span class="s">\ equivalent</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">follows.\r\n1)</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">two</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">PowerTransformer</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">high</span><span class="nv"> </span><span class="s">voltage\</span>
<span class="w">  </span><span class="s">\ (TransformerEnd.endNumber=1)</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">has</span><span class="nv"> </span><span class="s">non</span><span class="nv"> </span><span class="s">zero</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">on</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,\</span>
<span class="w">  </span><span class="s">\ x,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">x0</span><span class="nv"> </span><span class="s">while</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">low</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">(TransformerEnd.endNumber=2)</span><span class="nv"> </span><span class="s">PowerTransformerEnd\</span>
<span class="w">  </span><span class="s">\ has</span><span class="nv"> </span><span class="s">zero</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,</span><span class="nv"> </span><span class="s">x,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">x0.</span><span class="nv">  </span><span class="s">Parameters</span><span class="nv"> </span><span class="s">are</span><span class="nv"> </span><span class="s">always</span><span class="nv"> </span><span class="s">provided,</span><span class="nv"> </span><span class="s">even</span><span class="nv"> </span><span class="s">if\</span>
<span class="w">  </span><span class="s">\ the</span><span class="nv"> </span><span class="s">PowerTransformerEnds</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">same</span><span class="nv"> </span><span class="s">rated</span><span class="nv"> </span><span class="s">voltage.</span><span class="nv">  </span><span class="s">In</span><span class="nv"> </span><span class="s">this</span><span class="nv"> </span><span class="s">case,</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">parameters\</span>
<span class="w">  </span><span class="s">\ are</span><span class="nv"> </span><span class="s">provided</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">which</span><span class="nv"> </span><span class="s">has</span><span class="nv"> </span><span class="s">TransformerEnd.endNumber</span><span class="nv"> </span><span class="s">equal\</span>
<span class="w">  </span><span class="s">\ to</span><span class="nv"> </span><span class="s">1.\r\n2)</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">PowerTransformer</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">PowerTransformerEnds\</span>
<span class="w">  </span><span class="s">\ represent</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">star</span><span class="nv"> </span><span class="s">equivalent</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">each</span><span class="nv"> </span><span class="s">leg</span><span class="nv"> </span><span class="s">in</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">star</span><span class="nv"> </span><span class="s">represented</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,</span><span class="nv"> </span><span class="s">x,\</span>
<span class="w">  </span><span class="s">\ and</span><span class="nv"> </span><span class="s">x0</span><span class="nv"> </span><span class="s">values.\r\n3)</span><span class="nv"> </span><span class="s">For</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">each</span><span class="nv"> </span><span class="s">PowerTransformerEnd\</span>
<span class="w">  </span><span class="s">\ shall</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">g,</span><span class="nv"> </span><span class="s">g0,</span><span class="nv"> </span><span class="s">b</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">b0</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">corresponding</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">no</span><span class="nv"> </span><span class="s">load</span><span class="nv"> </span><span class="s">losses</span><span class="nv"> </span><span class="s">distributed\</span>
<span class="w">  </span><span class="s">\ on</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">PowerTransformerEnds.</span><span class="nv"> </span><span class="s">The</span><span class="nv"> </span><span class="s">total</span><span class="nv"> </span><span class="s">no</span><span class="nv"> </span><span class="s">load</span><span class="nv"> </span><span class="s">loss</span><span class="nv"> </span><span class="s">shunt</span><span class="nv"> </span><span class="s">impedances</span><span class="nv"> </span><span class="s">may\</span>
<span class="w">  </span><span class="s">\ also</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">placed</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">one</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">PowerTransformerEnds,</span><span class="nv"> </span><span class="s">preferably</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">numbered\</span>
<span class="w">  </span><span class="s">\ 1,</span><span class="nv"> </span><span class="s">having</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">shunt</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">on</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">1.</span><span class="nv">  </span><span class="s">This</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">preferred</span><span class="nv"> </span><span class="s">way.\r\n4)</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformer\</span>
<span class="w">  </span><span class="s">\ with</span><span class="nv"> </span><span class="s">more</span><span class="nv"> </span><span class="s">than</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">Terminals</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">impedance</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">cannot\</span>
<span class="w">  </span><span class="s">\ be</span><span class="nv"> </span><span class="s">used.</span><span class="nv"> </span><span class="s">Instead</span><span class="nv"> </span><span class="s">use</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">TransformerMeshImpedance</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">split</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">into\</span>
<span class="w">  </span><span class="s">\ multiple</span><span class="nv"> </span><span class="s">PowerTransformers.\r\nEach</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">must</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">contained</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">a\</span>
<span class="w">  </span><span class="s">\ PowerTransformer.</span><span class="nv"> </span><span class="s">Because</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">(or</span><span class="nv"> </span><span class="s">any</span><span class="nv"> </span><span class="s">other</span><span class="nv"> </span><span class="s">object)</span><span class="nv"> </span><span class="s">can</span><span class="nv"> </span><span class="s">not\</span>
<span class="w">  </span><span class="s">\ be</span><span class="nv"> </span><span class="s">contained</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">more</span><span class="nv"> </span><span class="s">than</span><span class="nv"> </span><span class="s">one</span><span class="nv"> </span><span class="s">parent,</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">can</span><span class="nv"> </span><span class="s">not</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">an</span><span class="nv"> </span><span class="s">association\</span>
<span class="w">  </span><span class="s">\ to</span><span class="nv"> </span><span class="s">an</span><span class="nv"> </span><span class="s">EquipmentContainer</span><span class="nv"> </span><span class="s">(Substation,</span><span class="nv"> </span><span class="s">VoltageLevel,</span><span class="nv"> </span><span class="s">etc)."</span>
<span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="nt">is_a</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="nt">attributes</span><span class="p">:</span>
<span class="w">  </span><span class="nt">b</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">b</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">branch</span><span class="nv"> </span><span class="s">susceptance.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.b0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerCoreAdmittance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPhasePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentShunt</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST2</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGASTWD</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">MechLoad1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PssPTIST3</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Susceptance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">connection_kind</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">connection_kind</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Kind</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">connection.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.connectionKind</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">WindingConnection</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">g</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">g</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">branch</span><span class="nv"> </span><span class="s">conductance</span><span class="nv"> </span><span class="s">(star-model).\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.g0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerCoreAdmittance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPhasePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentShunt</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroPID2</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Conductance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">phase_angle_clock</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">phase_angle_clock</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Terminal</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">phase</span><span class="nv"> </span><span class="s">angle</span><span class="nv"> </span><span class="s">displacement</span><span class="nv"> </span><span class="s">where</span><span class="nv"> </span><span class="s">360</span><span class="nv"> </span><span class="s">degrees</span><span class="nv"> </span><span class="s">are\</span>
<span class="w">      </span><span class="s">\ represented</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">hours.</span><span class="nv"> </span><span class="s">The</span><span class="nv"> </span><span class="s">valid</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">are</span><span class="nv"> </span><span class="s">0</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">11.</span><span class="nv"> </span><span class="s">For</span><span class="nv"> </span><span class="s">example,</span><span class="nv"> </span><span class="s">for\</span>
<span class="w">      </span><span class="s">\ the</span><span class="nv"> </span><span class="s">secondary</span><span class="nv"> </span><span class="s">side</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">vector</span><span class="nv"> </span><span class="s">group</span><span class="nv"> </span><span class="s">code</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">'Dyn11',\</span>
<span class="w">      </span><span class="s">\ specify</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">connection</span><span class="nv"> </span><span class="s">kind</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">wye</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">neutral</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">specify</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">phase</span><span class="nv"> </span><span class="s">angle\</span>
<span class="w">      </span><span class="s">\ of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">11.</span><span class="nv">  </span><span class="s">The</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">value</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">number</span><span class="nv"> </span><span class="s">specified\</span>
<span class="w">      </span><span class="s">\ as</span><span class="nv"> </span><span class="s">1,</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">assumed</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">zero.</span><span class="nv">  </span><span class="s">Note</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">number</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">not</span><span class="nv"> </span><span class="s">assumed\</span>
<span class="w">      </span><span class="s">\ to</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">same</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">terminal</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">number.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.phaseAngleClock</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">integer</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">r</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">r</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">series</span><span class="nv"> </span><span class="s">resistance</span><span class="nv"> </span><span class="s">(star-model)</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer\</span>
<span class="w">      </span><span class="s">\ end.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.r0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">MutualCoupling</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerMeshImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ACLineSegment</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SynchronousMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentInjection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SeriesCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerStarImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PerLengthSequenceImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EarthFaultCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EnergySource</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentBranch</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">DCGround</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovCT1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovCT2</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroDD</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroPID</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroR</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovSteam0</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovSteamFV2</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ExcNI</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">UnderexcLimX2</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Resistance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">rated_s</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rated_s</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Normal</span><span class="nv"> </span><span class="s">apparent</span><span class="nv"> </span><span class="s">power</span><span class="nv"> </span><span class="s">rating.\r\nThe</span><span class="nv"> </span><span class="s">attribute</span><span class="nv"> </span><span class="s">shall</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">positive\</span>
<span class="w">      </span><span class="s">\ value.</span><span class="nv"> </span><span class="s">For</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">two-winding</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">high</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">low</span><span class="nv"> </span><span class="s">voltage\</span>
<span class="w">      </span><span class="s">\ sides</span><span class="nv"> </span><span class="s">shall</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">identical.</span><span class="nv"> </span><span class="s">"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.ratedS</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RotatingMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ApparentPower</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">rated_u</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rated_u</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Rated</span><span class="nv"> </span><span class="s">voltage:</span><span class="nv"> </span><span class="s">phase-phase</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">three-phase</span><span class="nv"> </span><span class="s">windings,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">either\</span>
<span class="w">      </span><span class="s">\ phase-phase</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">phase-neutral</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">single-phase</span><span class="nv"> </span><span class="s">windings.\r\nA</span><span class="nv"> </span><span class="s">high</span><span class="nv"> </span><span class="s">voltage\</span>
<span class="w">      </span><span class="s">\ side,</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">given</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">TransformerEnd.endNumber,</span><span class="nv"> </span><span class="s">shall</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">ratedU</span><span class="nv"> </span><span class="s">that</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">greater\</span>
<span class="w">      </span><span class="s">\ than</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">equal</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">ratedU</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">lower</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">sides.\r\nThe</span><span class="nv"> </span><span class="s">attribute</span><span class="nv"> </span><span class="s">shall\</span>
<span class="w">      </span><span class="s">\ be</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">positive</span><span class="nv"> </span><span class="s">value."</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.ratedU</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RotatingMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Voltage</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">x</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">x</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">series</span><span class="nv"> </span><span class="s">reactance</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.x0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">MutualCoupling</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerMeshImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ACLineSegment</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SynchronousMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentInjection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SeriesCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerStarImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PerLengthSequenceImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GroundingImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EnergySource</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentBranch</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST2</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Reactance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">power_transformer</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">power_transformer</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">The power transformer of this power transformer end.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.PowerTransformer</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerTank</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformer</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="nt">class_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd</span>
</code></pre></div>
</details>
<h3 id="induced">Induced</h3>
<details>
<div class="highlight"><pre><span></span><code><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"A</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">associated</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">each</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformer.\r\</span>
<span class="w">  </span><span class="s">\nThe</span><span class="nv"> </span><span class="s">impedance</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,</span><span class="nv"> </span><span class="s">x,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">x0</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">represents</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">star\</span>
<span class="w">  </span><span class="s">\ equivalent</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">follows.\r\n1)</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">two</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">PowerTransformer</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">high</span><span class="nv"> </span><span class="s">voltage\</span>
<span class="w">  </span><span class="s">\ (TransformerEnd.endNumber=1)</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">has</span><span class="nv"> </span><span class="s">non</span><span class="nv"> </span><span class="s">zero</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">on</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,\</span>
<span class="w">  </span><span class="s">\ x,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">x0</span><span class="nv"> </span><span class="s">while</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">low</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">(TransformerEnd.endNumber=2)</span><span class="nv"> </span><span class="s">PowerTransformerEnd\</span>
<span class="w">  </span><span class="s">\ has</span><span class="nv"> </span><span class="s">zero</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,</span><span class="nv"> </span><span class="s">x,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">x0.</span><span class="nv">  </span><span class="s">Parameters</span><span class="nv"> </span><span class="s">are</span><span class="nv"> </span><span class="s">always</span><span class="nv"> </span><span class="s">provided,</span><span class="nv"> </span><span class="s">even</span><span class="nv"> </span><span class="s">if\</span>
<span class="w">  </span><span class="s">\ the</span><span class="nv"> </span><span class="s">PowerTransformerEnds</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">same</span><span class="nv"> </span><span class="s">rated</span><span class="nv"> </span><span class="s">voltage.</span><span class="nv">  </span><span class="s">In</span><span class="nv"> </span><span class="s">this</span><span class="nv"> </span><span class="s">case,</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">parameters\</span>
<span class="w">  </span><span class="s">\ are</span><span class="nv"> </span><span class="s">provided</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">which</span><span class="nv"> </span><span class="s">has</span><span class="nv"> </span><span class="s">TransformerEnd.endNumber</span><span class="nv"> </span><span class="s">equal\</span>
<span class="w">  </span><span class="s">\ to</span><span class="nv"> </span><span class="s">1.\r\n2)</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">PowerTransformer</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">PowerTransformerEnds\</span>
<span class="w">  </span><span class="s">\ represent</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">star</span><span class="nv"> </span><span class="s">equivalent</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">each</span><span class="nv"> </span><span class="s">leg</span><span class="nv"> </span><span class="s">in</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">star</span><span class="nv"> </span><span class="s">represented</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">r,</span><span class="nv"> </span><span class="s">r0,</span><span class="nv"> </span><span class="s">x,\</span>
<span class="w">  </span><span class="s">\ and</span><span class="nv"> </span><span class="s">x0</span><span class="nv"> </span><span class="s">values.\r\n3)</span><span class="nv"> </span><span class="s">For</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">Terminal</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">each</span><span class="nv"> </span><span class="s">PowerTransformerEnd\</span>
<span class="w">  </span><span class="s">\ shall</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">g,</span><span class="nv"> </span><span class="s">g0,</span><span class="nv"> </span><span class="s">b</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">b0</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">corresponding</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">no</span><span class="nv"> </span><span class="s">load</span><span class="nv"> </span><span class="s">losses</span><span class="nv"> </span><span class="s">distributed\</span>
<span class="w">  </span><span class="s">\ on</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">PowerTransformerEnds.</span><span class="nv"> </span><span class="s">The</span><span class="nv"> </span><span class="s">total</span><span class="nv"> </span><span class="s">no</span><span class="nv"> </span><span class="s">load</span><span class="nv"> </span><span class="s">loss</span><span class="nv"> </span><span class="s">shunt</span><span class="nv"> </span><span class="s">impedances</span><span class="nv"> </span><span class="s">may\</span>
<span class="w">  </span><span class="s">\ also</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">placed</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">one</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">PowerTransformerEnds,</span><span class="nv"> </span><span class="s">preferably</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">numbered\</span>
<span class="w">  </span><span class="s">\ 1,</span><span class="nv"> </span><span class="s">having</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">shunt</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">on</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">1.</span><span class="nv">  </span><span class="s">This</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">preferred</span><span class="nv"> </span><span class="s">way.\r\n4)</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformer\</span>
<span class="w">  </span><span class="s">\ with</span><span class="nv"> </span><span class="s">more</span><span class="nv"> </span><span class="s">than</span><span class="nv"> </span><span class="s">three</span><span class="nv"> </span><span class="s">Terminals</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">impedance</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">cannot\</span>
<span class="w">  </span><span class="s">\ be</span><span class="nv"> </span><span class="s">used.</span><span class="nv"> </span><span class="s">Instead</span><span class="nv"> </span><span class="s">use</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">TransformerMeshImpedance</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">split</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">into\</span>
<span class="w">  </span><span class="s">\ multiple</span><span class="nv"> </span><span class="s">PowerTransformers.\r\nEach</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">must</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">contained</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">a\</span>
<span class="w">  </span><span class="s">\ PowerTransformer.</span><span class="nv"> </span><span class="s">Because</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">(or</span><span class="nv"> </span><span class="s">any</span><span class="nv"> </span><span class="s">other</span><span class="nv"> </span><span class="s">object)</span><span class="nv"> </span><span class="s">can</span><span class="nv"> </span><span class="s">not\</span>
<span class="w">  </span><span class="s">\ be</span><span class="nv"> </span><span class="s">contained</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">more</span><span class="nv"> </span><span class="s">than</span><span class="nv"> </span><span class="s">one</span><span class="nv"> </span><span class="s">parent,</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">PowerTransformerEnd</span><span class="nv"> </span><span class="s">can</span><span class="nv"> </span><span class="s">not</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">an</span><span class="nv"> </span><span class="s">association\</span>
<span class="w">  </span><span class="s">\ to</span><span class="nv"> </span><span class="s">an</span><span class="nv"> </span><span class="s">EquipmentContainer</span><span class="nv"> </span><span class="s">(Substation,</span><span class="nv"> </span><span class="s">VoltageLevel,</span><span class="nv"> </span><span class="s">etc)."</span>
<span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="nt">is_a</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="nt">attributes</span><span class="p">:</span>
<span class="w">  </span><span class="nt">b</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">b</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">branch</span><span class="nv"> </span><span class="s">susceptance.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.b0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">b</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerCoreAdmittance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPhasePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentShunt</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST2</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGASTWD</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">MechLoad1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PssPTIST3</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Susceptance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">connection_kind</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">connection_kind</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Kind</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">connection.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.connectionKind</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">connection_kind</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">WindingConnection</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">g</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">g</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">branch</span><span class="nv"> </span><span class="s">conductance</span><span class="nv"> </span><span class="s">(star-model).\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.g0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">g</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerCoreAdmittance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NonlinearShuntCompensatorPhasePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentShunt</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroPID2</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Conductance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">phase_angle_clock</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">phase_angle_clock</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Terminal</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">phase</span><span class="nv"> </span><span class="s">angle</span><span class="nv"> </span><span class="s">displacement</span><span class="nv"> </span><span class="s">where</span><span class="nv"> </span><span class="s">360</span><span class="nv"> </span><span class="s">degrees</span><span class="nv"> </span><span class="s">are\</span>
<span class="w">      </span><span class="s">\ represented</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">hours.</span><span class="nv"> </span><span class="s">The</span><span class="nv"> </span><span class="s">valid</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">are</span><span class="nv"> </span><span class="s">0</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">11.</span><span class="nv"> </span><span class="s">For</span><span class="nv"> </span><span class="s">example,</span><span class="nv"> </span><span class="s">for\</span>
<span class="w">      </span><span class="s">\ the</span><span class="nv"> </span><span class="s">secondary</span><span class="nv"> </span><span class="s">side</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">vector</span><span class="nv"> </span><span class="s">group</span><span class="nv"> </span><span class="s">code</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">'Dyn11',\</span>
<span class="w">      </span><span class="s">\ specify</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">connection</span><span class="nv"> </span><span class="s">kind</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">wye</span><span class="nv"> </span><span class="s">with</span><span class="nv"> </span><span class="s">neutral</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">specify</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">phase</span><span class="nv"> </span><span class="s">angle\</span>
<span class="w">      </span><span class="s">\ of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">11.</span><span class="nv">  </span><span class="s">The</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">value</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">number</span><span class="nv"> </span><span class="s">specified\</span>
<span class="w">      </span><span class="s">\ as</span><span class="nv"> </span><span class="s">1,</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">assumed</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">zero.</span><span class="nv">  </span><span class="s">Note</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">number</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">not</span><span class="nv"> </span><span class="s">assumed\</span>
<span class="w">      </span><span class="s">\ to</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">same</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">terminal</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">number.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.phaseAngleClock</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">phase_angle_clock</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">integer</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">r</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">r</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">series</span><span class="nv"> </span><span class="s">resistance</span><span class="nv"> </span><span class="s">(star-model)</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer\</span>
<span class="w">      </span><span class="s">\ end.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.r0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">r</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">MutualCoupling</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerMeshImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ACLineSegment</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SynchronousMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentInjection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SeriesCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerStarImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PerLengthSequenceImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EarthFaultCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EnergySource</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentBranch</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">DCGround</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovCT1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovCT2</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST1</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroDD</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroPID</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovHydroR</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovSteam0</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovSteamFV2</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ExcNI</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">UnderexcLimX2</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Resistance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">rated_s</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rated_s</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Normal</span><span class="nv"> </span><span class="s">apparent</span><span class="nv"> </span><span class="s">power</span><span class="nv"> </span><span class="s">rating.\r\nThe</span><span class="nv"> </span><span class="s">attribute</span><span class="nv"> </span><span class="s">shall</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">positive\</span>
<span class="w">      </span><span class="s">\ value.</span><span class="nv"> </span><span class="s">For</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">two-winding</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">values</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">high</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">low</span><span class="nv"> </span><span class="s">voltage\</span>
<span class="w">      </span><span class="s">\ sides</span><span class="nv"> </span><span class="s">shall</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">identical.</span><span class="nv"> </span><span class="s">"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.ratedS</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rated_s</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RotatingMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ApparentPower</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">rated_u</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rated_u</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Rated</span><span class="nv"> </span><span class="s">voltage:</span><span class="nv"> </span><span class="s">phase-phase</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">three-phase</span><span class="nv"> </span><span class="s">windings,</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">either\</span>
<span class="w">      </span><span class="s">\ phase-phase</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">phase-neutral</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">single-phase</span><span class="nv"> </span><span class="s">windings.\r\nA</span><span class="nv"> </span><span class="s">high</span><span class="nv"> </span><span class="s">voltage\</span>
<span class="w">      </span><span class="s">\ side,</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">given</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">TransformerEnd.endNumber,</span><span class="nv"> </span><span class="s">shall</span><span class="nv"> </span><span class="s">have</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">ratedU</span><span class="nv"> </span><span class="s">that</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">greater\</span>
<span class="w">      </span><span class="s">\ than</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">equal</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">ratedU</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">lower</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">sides.\r\nThe</span><span class="nv"> </span><span class="s">attribute</span><span class="nv"> </span><span class="s">shall\</span>
<span class="w">      </span><span class="s">\ be</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">positive</span><span class="nv"> </span><span class="s">value."</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.ratedU</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rated_u</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RotatingMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Voltage</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">x</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">x</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Zero</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">series</span><span class="nv"> </span><span class="s">reactance</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.x0</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">x</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">MutualCoupling</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerMeshImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ACLineSegment</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SynchronousMachine</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentInjection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerElectronicsConnection</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SeriesCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerStarImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TapChangerTablePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PerLengthSequenceImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseImpedanceData</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GroundingImpedance</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EnergySource</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquivalentBranch</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">GovGAST2</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Reactance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">power_transformer</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">power_transformer</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">The power transformer of this power transformer end.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd.PowerTransformer</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">power_transformer</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerTank</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformer</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">bmag_sat</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">bmag_sat</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Core</span><span class="nv"> </span><span class="s">shunt</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">susceptance</span><span class="nv"> </span><span class="s">in</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">saturation</span><span class="nv"> </span><span class="s">region.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.bmagSat</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">bmag_sat</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PerCent</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">end_number</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">end_number</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Number</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">this</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end,</span><span class="nv"> </span><span class="s">corresponding</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">end's</span><span class="nv"> </span><span class="s">order\</span>
<span class="w">      </span><span class="s">\ in</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">power</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">vector</span><span class="nv"> </span><span class="s">group</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">phase</span><span class="nv"> </span><span class="s">angle</span><span class="nv"> </span><span class="s">clock</span><span class="nv"> </span><span class="s">number.</span><span class="nv">  </span><span class="s">Highest\</span>
<span class="w">      </span><span class="s">\ voltage</span><span class="nv"> </span><span class="s">winding</span><span class="nv"> </span><span class="s">should</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">1.</span><span class="nv">  </span><span class="s">Each</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">within</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">power</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">should</span><span class="nv"> </span><span class="s">have\</span>
<span class="w">      </span><span class="s">\ a</span><span class="nv"> </span><span class="s">unique</span><span class="nv"> </span><span class="s">subsequent</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">number.</span><span class="nv">   </span><span class="s">Note</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">transformer</span><span class="nv"> </span><span class="s">end</span><span class="nv"> </span><span class="s">number</span><span class="nv"> </span><span class="s">need</span><span class="nv"> </span><span class="s">not\</span>
<span class="w">      </span><span class="s">\ match</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">terminal</span><span class="nv"> </span><span class="s">sequence</span><span class="nv"> </span><span class="s">number.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.endNumber</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">end_number</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">integer</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">grounded</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">grounded</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">(for Yn and Zn connections) True if the neutral is solidly grounded.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.grounded</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">grounded</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">UsagePoint</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ShuntCompensator</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EnergyConsumer</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">boolean</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">mag_base_u</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">mag_base_u</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"The</span><span class="nv"> </span><span class="s">reference</span><span class="nv"> </span><span class="s">voltage</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">which</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">saturation</span><span class="nv"> </span><span class="s">measurements\</span>
<span class="w">      </span><span class="s">\ were</span><span class="nv"> </span><span class="s">made.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.magBaseU</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">mag_base_u</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Voltage</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">mag_sat_flux</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">mag_sat_flux</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Core</span><span class="nv"> </span><span class="s">magnetizing</span><span class="nv"> </span><span class="s">saturation</span><span class="nv"> </span><span class="s">curve</span><span class="nv"> </span><span class="s">knee</span><span class="nv"> </span><span class="s">flux</span><span class="nv"> </span><span class="s">level.\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.magSatFlux</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">mag_sat_flux</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PerCent</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">rground</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rground</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">(for Yn and Zn connections) Resistance part of neutral impedance</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">where 'grounded' is true.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.rground</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">rground</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Resistance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">xground</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">xground</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">(for Yn and Zn connections) Reactive part of neutral impedance where</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">'grounded' is true.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.xground</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">xground</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Reactance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">phase_tap_changer</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">phase_tap_changer</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Phase tap changer associated with this transformer end.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.PhaseTapChanger</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">phase_tap_changer</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PhaseTapChanger</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">star_impedance</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">star_impedance</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">(accurate for 2- or 3-winding transformers only) Pi-model impedances</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">of this transformer end. By convention, for a two winding transformer, the full</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">values of the transformer should be entered on the high voltage end (endNumber=1).</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.StarImpedance</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">star_impedance</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerStarImpedance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">ratio_tap_changer</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ratio_tap_changer</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Ratio tap changer associated with this transformer end.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.RatioTapChanger</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ratio_tap_changer</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RatioTapChangerTable</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RatioTapChanger</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">base_voltage</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">base_voltage</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Base voltage of the transformer end.  This is essential for PU calculation.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.BaseVoltage</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">base_voltage</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TopologicalNode</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ConductingEquipment</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">VoltageLevel</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">AssetDeployment</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">BaseVoltage</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">terminal</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">terminal</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Terminal of the power transformer to which this transformer end belongs.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.Terminal</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">terminal</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">BusNameMarker</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">OperationalLimitSet</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TopologicalNode</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Measurement</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Bushing</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TieFlow</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SvPowerFlow</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RegulatingControl</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">RemoteInputSignal</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">BranchGroupTerminal</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">AuxiliaryEquipment</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">EquipmentFault</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PinTerminal</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Terminal</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">to_mesh_impedance</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">to_mesh_impedance</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">All mesh impedances between this 'from' and other 'to' transformer</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">ends.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.ToMeshImpedance</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">to_mesh_impedance</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerMeshImpedance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">from_mesh_impedance</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">from_mesh_impedance</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">All mesh impedances between this 'to' and other 'from' transformer</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">ends.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.FromMeshImpedance</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">from_mesh_impedance</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerMeshImpedance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">core_admittance</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">core_admittance</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Core admittance of this transformer end, representing magnetising</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">current and core losses. The full values of the transformer should be supplied</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">for one transformer end only.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.CoreAdmittance</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">core_admittance</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEndInfo</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerCoreAdmittance</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">from_winding_insulations</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">from_winding_insulations</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.FromWindingInsulations</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">from_winding_insulations</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">WindingInsulation</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">to_winding_insulations</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">to_winding_insulations</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:TransformerEnd.ToWindingInsulations</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">to_winding_insulations</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">TransformerEnd</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">WindingInsulation</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">alias_name</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">alias_name</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"The</span><span class="nv"> </span><span class="s">aliasName</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">free</span><span class="nv"> </span><span class="s">text</span><span class="nv"> </span><span class="s">human</span><span class="nv"> </span><span class="s">readable</span><span class="nv"> </span><span class="s">name</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">object</span><span class="nv"> </span><span class="s">alternative\</span>
<span class="w">      </span><span class="s">\ to</span><span class="nv"> </span><span class="s">IdentifiedObject.name.</span><span class="nv"> </span><span class="s">It</span><span class="nv"> </span><span class="s">may</span><span class="nv"> </span><span class="s">be</span><span class="nv"> </span><span class="s">non</span><span class="nv"> </span><span class="s">unique</span><span class="nv"> </span><span class="s">and</span><span class="nv"> </span><span class="s">may</span><span class="nv"> </span><span class="s">not</span><span class="nv"> </span><span class="s">correlate</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">a\</span>
<span class="w">      </span><span class="s">\ naming</span><span class="nv"> </span><span class="s">hierarchy.\r\nThe</span><span class="nv"> </span><span class="s">attribute</span><span class="nv"> </span><span class="s">aliasName</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">retained</span><span class="nv"> </span><span class="s">because</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">backwards\</span>
<span class="w">      </span><span class="s">\ compatibility</span><span class="nv"> </span><span class="s">between</span><span class="nv"> </span><span class="s">CIM</span><span class="nv"> </span><span class="s">relases.</span><span class="nv"> </span><span class="s">It</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">however</span><span class="nv"> </span><span class="s">recommended</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">replace</span><span class="nv"> </span><span class="s">aliasName\</span>
<span class="w">      </span><span class="s">\ with</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">Name</span><span class="nv"> </span><span class="s">class</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">aliasName</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">planned</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">retirement</span><span class="nv"> </span><span class="s">at</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">future</span><span class="nv"> </span><span class="s">time.\r\</span>
<span class="w">      </span><span class="s">\n\r\n"</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.aliasName</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">alias_name</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">string</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">description</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">description</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">The description is a free human readable text describing or naming</span>
<span class="w">      </span><span class="l l-Scalar l-Scalar-Plain">the object. It may be non unique and may not correlate to a naming hierarchy.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.description</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">description</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NameType</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NameTypeAuthority</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">DataSet</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">SwitchingStepGroup</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">AreaReserveSpec</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">string</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">m_rid</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">m_rid</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="s">"Master</span><span class="nv"> </span><span class="s">resource</span><span class="nv"> </span><span class="s">identifier</span><span class="nv"> </span><span class="s">issued</span><span class="nv"> </span><span class="s">by</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">model</span><span class="nv"> </span><span class="s">authority.</span><span class="nv"> </span><span class="s">The</span><span class="nv"> </span><span class="s">mRID\</span>
<span class="w">      </span><span class="s">\ is</span><span class="nv"> </span><span class="s">unique</span><span class="nv"> </span><span class="s">within</span><span class="nv"> </span><span class="s">an</span><span class="nv"> </span><span class="s">exchange</span><span class="nv"> </span><span class="s">context.</span><span class="nv"> </span><span class="s">Global</span><span class="nv"> </span><span class="s">uniqueness</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">easily</span><span class="nv"> </span><span class="s">achieved\</span>
<span class="w">      </span><span class="s">\ by</span><span class="nv"> </span><span class="s">using</span><span class="nv"> </span><span class="s">a</span><span class="nv"> </span><span class="s">UUID,</span><span class="nv"> </span><span class="s">as</span><span class="nv"> </span><span class="s">specified</span><span class="nv"> </span><span class="s">in</span><span class="nv"> </span><span class="s">RFC</span><span class="nv"> </span><span class="s">4122,</span><span class="nv"> </span><span class="s">for</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">mRID.</span><span class="nv"> </span><span class="s">The</span><span class="nv"> </span><span class="s">use</span><span class="nv"> </span><span class="s">of</span><span class="nv"> </span><span class="s">UUID</span><span class="nv"> </span><span class="s">is\</span>
<span class="w">      </span><span class="s">\ strongly</span><span class="nv"> </span><span class="s">recommended.\r\nFor</span><span class="nv"> </span><span class="s">CIMXML</span><span class="nv"> </span><span class="s">data</span><span class="nv"> </span><span class="s">files</span><span class="nv"> </span><span class="s">in</span><span class="nv"> </span><span class="s">RDF</span><span class="nv"> </span><span class="s">syntax</span><span class="nv"> </span><span class="s">conforming</span><span class="nv"> </span><span class="s">to\</span>
<span class="w">      </span><span class="s">\ IEC</span><span class="nv"> </span><span class="s">61970-552,</span><span class="nv"> </span><span class="s">the</span><span class="nv"> </span><span class="s">mRID</span><span class="nv"> </span><span class="s">is</span><span class="nv"> </span><span class="s">mapped</span><span class="nv"> </span><span class="s">to</span><span class="nv"> </span><span class="s">rdf:ID</span><span class="nv"> </span><span class="s">or</span><span class="nv"> </span><span class="s">rdf:about</span><span class="nv"> </span><span class="s">attributes</span><span class="nv"> </span><span class="s">that</span><span class="nv"> </span><span class="s">identify\</span>
<span class="w">      </span><span class="s">\ CIM</span><span class="nv"> </span><span class="s">object</span><span class="nv"> </span><span class="s">elements."</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.mRID</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">m_rid</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">DataSet</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">string</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">diagram_objects</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">diagram_objects</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">The diagram objects that are associated with the domain object.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.DiagramObjects</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">diagram_objects</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">DiagramObject</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">instance_set</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">instance_set</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Dataset containing the data objects.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.InstanceSet</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">instance_set</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">InstanceSet</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">  </span><span class="nt">names</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">names</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">All names of this identified object.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.Names</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">names</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">NameType</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Name</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">properties_cimdata_object</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">properties_cimdata_object</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">The single CIM data object in the appropriate dataset context.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.PropertiesCIMDataObject</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">properties_cimdata_object</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ChangeSetMember</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="w">  </span><span class="nt">targeting_cimdata_object</span><span class="p">:</span>
<span class="w">    </span><span class="nt">name</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">targeting_cimdata_object</span>
<span class="w">    </span><span class="nt">description</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">Data objects registered.</span>
<span class="w">    </span><span class="nt">from_schema</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">https://cim.ucaiug.io/ns#TC57CIM</span>
<span class="w">    </span><span class="nt">rank</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">1000</span>
<span class="w">    </span><span class="nt">slot_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:IdentifiedObject.TargetingCIMDataObject</span>
<span class="w">    </span><span class="nt">multivalued</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">true</span>
<span class="w">    </span><span class="nt">alias</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">targeting_cimdata_object</span>
<span class="w">    </span><span class="nt">owner</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">PowerTransformerEnd</span>
<span class="w">    </span><span class="nt">domain_of</span><span class="p">:</span>
<span class="w">    </span><span class="p p-Indicator">-</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">IdentifiedObject</span>
<span class="w">    </span><span class="nt">range</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">ChangeSetMember</span>
<span class="w">    </span><span class="nt">required</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">false</span>
<span class="nt">class_uri</span><span class="p">:</span><span class="w"> </span><span class="l l-Scalar l-Scalar-Plain">cim:PowerTransformerEnd</span>
</code></pre></div>
</details>
</article>
</div>
<script>var tabs=__md_get("__tabs");if(Array.isArray(tabs))e:for(var set of document.querySelectorAll(".tabbed-set")){var tab,labels=set.querySelector(".tabbed-labels");for(tab of tabs)for(var label of labels.getElementsByTagName("label"))if(label.innerText.trim()===tab){var input=document.getElementById(label.htmlFor);input.checked=!0;continue e}}</script>
</div>
</main>
<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" rel="noopener" target="_blank">
      Material for MkDocs
    </a>
</div>
</div>
</div>
</footer>
</div>
<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "..", "features": ["content.tabs.link"], "search": "../assets/javascripts/workers/search.16e2a7d4.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.config.lang": "en", "search.config.pipeline": "trimmer, stopWordFilter", "search.config.separator": "[\\s\\-]+", "search.placeholder": "Search", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version.title": "Select version"}}</script>
<script src="../assets/javascripts/bundle.5a2dcb6a.min.js"></script>
</body>
</html>